# 项目报告：CO2热泵系统充注量泄露诊断

## 项目概述

- **目标**：基于仿真数据构建跨温度通用充注量泄露诊断模型
- **数据**：10个环境温度工况（制热-30℃~5℃，制冷25℃~50℃），约145个有效样本
- **方法**：Sobol+基尼不纯度双重特征筛选，RF/SVM/NN三算法对比
- **日期**：2026-05-20

---

## 步骤1：数据整合与预处理

- **输入**：`不同充注量结果/` 下10个xlsx文件
- **处理**：
  1. 读取所有xlsx，识别制热/制冷模式（M-* → heating, M*c/M*a → cooling, I* → cooling）
  2. 统一30个参数列为英文规范名（以制热命名为准）
  3. 统一元数据列名：`actual_charge`, `total_charge`, `acc_charge`
  4. 添加 `T_amb_set`（环境温度）和 `mode`（0=heating, 1=cooling）
  5. 合并为单一DataFrame
- **输出**：`合并数据/merged_data.csv`（157行 × 35列）
  - 制热样本：83（M-30a 12 + M-20 26 + M-10a 15 + M0a 15 + M5a 15）
  - 制冷样本：74（I45 15 + I50a 15 + M25c 15 + M35a 14 + M45a 15）
  - 特征列：4个元数据 + 30个参数 + 1个储液罐充注量

---

## 步骤2：平台期可视化

- **输出目录**：`平台期可视化/`
- **图表**：
  1. `actual_vs_total_charge.png` — 10个子图，各温度工况下实际充注量-总充注量曲线
  2. `features_vs_actual_charge.png` — 5个关键特征（排气压力、排气温度、COP、吸气压力、制热量/制冷量）vs 实际充注量
  3. `accumulator_charge.png` — 储液罐内充注量+系统实际充注量 vs 总充注量
  4. `combined_plateau.png` — 10条曲线的综合对比图
- **核心发现**：所有10个工况均明显存在平台期，实际充注量在达到某个值后趋于稳定，多余充注量全部进入储液罐

---

## 步骤3：平台期自动检测与标签定义

- **检测算法**：相邻实际充注量变化率 < 2g/step（且后续保持稳定）→ 平台期起点
- **标签规则**：`实际充注量 >= 平台期值 × 0.95` → 适充(label=1)，否则欠充(label=0)
- **输出**：`合并数据/merged_data_labeled.csv`（含plateau_value、label列）
- **各工况摘要**：

| 工况 | 样本数 | 平台期值(g) | 适充 | 欠充 |
|------|--------|------------|------|------|
| 制热 M -30℃ | 12 | 410.9 | 9 | 3 |
| 制热 M -20℃ | 26 | 345.7 | 21 | 5 |
| 制热 M -10℃ | 15 | 425.3 | 10 | 5 |
| 制热 M 0℃ | 15 | 431.1 | 10 | 5 |
| 制热 M 5℃ | 15 | 432.1 | 10 | 5 |
| 制冷 M 25℃ | 15 | 572.1 | 7 | 8 |
| 制冷 M 35℃ | 14 | 372.7 | 11 | 3 |
| 制冷 I 45℃ | 15 | 332.1 | 11 | 4 |
| 制冷 M 45℃ | 15 | 320.9 | 11 | 4 |
| 制冷 I 50℃ | 15 | 361.8 | 10 | 5 |
| **合计** | **157** | — | **110** | **47** |

- **发现**：制热工况平台期值随温度降低而降低（-30℃: 411g → 5℃: 432g）；制冷工况平台期值变化范围更大（25℃: 572g → 45℃: 321g）

---

## 步骤4：特征筛选（敏感性分析）

- **方法**：Sobol全阶敏感性指数(ST) + 随机森林基尼不纯度
- **Sobol参数**：N=512采样，共32,768次评估，随机森林代理模型
- **输出**：`特征筛选/feature_screening_results.csv`
- **Top 12特征**（两种方法综合排名）：

| 排名 | 特征 | 基尼重要性 | Sobol ST | 物理含义 |
|------|------|-----------|----------|----------|
| 1 | COP | 0.659 | 0.936 | 系统性能系数 |
| 2 | h_gc_mid | 0.057 | 0.026 | 气冷中间焓 |
| 3 | h_eva_in | 0.054 | 0.031 | 蒸发进口焓 |
| 4 | P_suc | 0.051 | 0.021 | 吸气压力 |
| 5 | P_gc_mid | 0.018 | 0.002 | 气冷中间压力 |
| 6 | W_comp | 0.021 | 0.002 | 压缩机功耗 |
| 7 | h_gc_out | 0.009 | 0.002 | 气冷出口焓 |
| 8 | Q_s1 | 0.016 | 0.001 | 一级制热/制冷量 |
| 9 | P_gc_out | 0.013 | 0.001 | 气冷出口压力 |
| 10 | T_suc | 0.009 | 0.001 | 吸气温度 |
| 11 | P_dis | 0.007 | 0.002 | 排气压力 |
| 12 | m_dot | 0.010 | 0.000 | 质量流量 |

- **核心发现**：COP在两种方法中均居绝对主导地位，焓值（h_gc_mid, h_eva_in）和压力（P_suc, P_gc_mid）次之，符合热泵系统物理规律——COP综合反映了系统性能和充注量状态
- **图表**：`feature_comparison.png`（双排条形图）+ `sobol_vs_gini_scatter.png`（散点对比图）

---

## 步骤5：诊断模型构建

- **特征集**：T_amb_set + mode + 12个筛选特征 = 14维输入
- **数据划分**：分层采样，125训练/32测试（80/20）
- **模型**：3种算法 × 2种任务（分类+回归）

### 分类结果（适充 vs 欠充）

| 模型 | Accuracy | Precision | Recall | F1 | CV F1 |
|------|----------|-----------|--------|-----|-------|
| 随机森林 | 0.9688 | 0.9565 | 1.0000 | 0.9778 | 0.9657 |
| SVM | 0.9688 | 0.9565 | 1.0000 | 0.9778 | 0.9771 |
| MLP (Optuna) | 0.9688 | 0.9565 | 1.0000 | 0.9778 | 0.9774 |

- **结论**：三种算法效果一致，欠充样本全部被正确识别（Recall=1.0），仅1个误报

### 回归结果（预测实际充注量）

| 模型 | MAE(g) | RMSE(g) | R² | CV MAE(g) |
|------|--------|---------|-----|-----------|
| 随机森林 | 11.65 | 19.38 | 0.9504 | 14.35 |
| **SVR** | **9.97** | **16.11** | **0.9657** | **8.94** |
| MLP (Optuna) | 13.36 | 17.92 | 0.9576 | -7.48 |

- **结论**：SVR回归最优（MAE≈10g），在小样本数据集上泛化能力最强

### 泄露百分比预测

对测试集中10个欠充样本：预测充注量误差约10-20g，泄露百分比误差在可接受范围内

- **输出**：`诊断模型/` 下6个pkl模型文件 + scaler + model_results.json

---

## 步骤6：结果汇总与可视化

- **输出目录**：`诊断结果/`
- **图表**：
  1. `model_comparison.png` — 分类(Acc/Prec/Rec/F1) + 回归(MAE/R²) 三算法对比柱状图
  2. `confusion_matrices.png` — 三个模型的混淆矩阵热力图
  3. `regression_scatter.png` — 预测值 vs 真实值散点图（全样本，区分适充/欠充）
  4. `feature_importance_final.png` — 综合排名Top12特征条形图
  5. `diagnosis_flow.png` — 泄露诊断完整流程示意图
- **表格**：`model_comparison.csv`（分类+回归指标汇总）

---

## 步骤7：P/T参数特征重筛选（Sobol敏感性分析）

- **动机**：步骤4筛选出的COP、焓值(h_*)、功率/热量(Q_*, W_comp)均为仿真衍生变量，非实际传感器可直接测量。根据文献和老师指导，充注量诊断应基于传感器直接可测参数：排气压力、排气温度、阀前温度、低压压力等。
- **特征限定**：仅保留13个直接可测的P/T参数（排除COP、6个焓值、W_comp、Q_s1、Q_s2、Q_total、m_dot、空气侧T/V参数）
- **方法**：仅Sobol全阶敏感性分析（N=1024, 28,672次评估, RF代理模型）
- **输出**：`纯仿真算法/特征筛选_仅PT参数/feature_screening_sobol_pt.csv`

| 排名 | 特征 | Sobol ST | S1 | 物理含义 |
|------|------|----------|-----|----------|
| 1 | T_dis | 0.867 | 0.819 | **排气温度** |
| 2 | T_gc_mid | 0.051 | 0.039 | 气冷中间温度 |
| 3 | T_gc_out | 0.028 | 0.025 | **阀前温度** |
| 4 | T_eva_in | 0.024 | 0.022 | 蒸发进口温度 |
| 5 | T_suc | 0.022 | 0.017 | 吸气温度 |
| 8 | P_dis | 0.015 | 0.018 | **排气压力** |
| 11 | P_suc | 0.005 | ~0 | **低压压力（吸气压力）** |

- **核心发现**：
  1. **排气温度T_dis绝对主导**（ST=0.867，解释87%方差），与文献完全吻合
  2. **阀前温度T_gc_out排名第3**，印证了老师指导方向
  3. **温度参数碾压压力参数**（前5名全部是温度）——CO2跨临界循环+储液罐系统中，温度比压力对充注量更敏感；低压压力P_suc因储液罐缓冲效应几乎不变化
  4. 删除COP后，文献期望的关键参数（T_dis、T_gc_out）回归主导地位，特征排序与物理规律一致

---

## 步骤8：基于P/T特征的诊断模型重训练

- **特征集**：T_amb_set + mode + 13个P/T参数 = 15维输入
- **数据划分**：分层采样，125训练/32测试（与步骤5相同随机种子）
- **目录**：`纯仿真算法_PT特征/`（全新目录，不覆盖原结果）

### 分类结果（适充 vs 欠充）

| 模型 | Accuracy | Precision | Recall | F1 | CV F1 |
|------|----------|-----------|--------|-----|-------|
| 随机森林 | 0.9375 | 0.9167 | 1.0000 | 0.9565 | 0.9614 |
| SVM | 0.9375 | 0.9167 | 1.0000 | 0.9565 | 0.9624 |
| **DNN (Optuna)** | **1.0000** | **1.0000** | **1.0000** | **1.0000** | **0.9780** |

- DNN混淆矩阵: `[[10,0],[0,22]]` — **完美分类，零误报零漏报**

### 回归结果（预测实际充注量）

| 模型 | MAE(g) | RMSE(g) | R² | CV MAE(g) |
|------|--------|---------|-----|-----------|
| 随机森林 | 16.08 | 28.80 | 0.8905 | 22.53 |
| SVR | 21.96 | 36.28 | 0.8262 | 19.19 |
| **DNN (Optuna)** | **8.00** | **14.02** | **0.9741** | **11.77** |

- DNN回归MAE=8g，超过原COP全特征模型最佳SVR（MAE=10g）

### 与原COP全特征模型对比

| 指标 | 原最佳 (含COP) | 新最佳 (仅P/T) | 变化 |
|------|---------------|---------------|------|
| 分类F1 | 0.978 (RF/SVM/DNN) | **1.000 (DNN)** | +0.022 |
| 回归MAE | 9.97g (SVR) | **8.00g (DNN)** | -1.97g |
| 回归R² | 0.966 (SVR) | **0.974 (DNN)** | +0.008 |

- **核心发现**：
  1. 去掉COP后RF和SVM性能下降（失去强线性特征），但DNN通过捕捉P/T参数间非线性交互反而更强
  2. DNN同时成为分类和回归的最优模型
  3. 仅用13个可安装传感器参数即实现比含COP模型更优的性能，验证了纯传感器特征路线的可行性

---

## 总体结论

1. **平台期验证**：10个温度工况均明显存在平台期，储液罐是平台期物理机制，95%阈值可有效区分适充/欠充
2. **特征筛选（全特征）**：COP（系统性能系数）在Sobol和基尼不纯度中均占绝对主导地位，焓值和压力次之
3. **特征筛选（仅P/T参数）**：排除COP、焓值等衍生特征后，排气温度T_dis以Sobol ST=0.867绝对主导，阀前温度T_gc_out排名第3，与文献和工程经验高度吻合；温度参数整体碾压压力参数，反映了CO2跨临界循环+储液罐系统的物理特性
4. **分类诊断**：DNN达到F1=1.0（测试集混淆矩阵完美），欠充/适充全部正确识别
5. **充注量预测**：DNN回归最优（MAE≈8g, R²=0.974），仅用13个P/T传感器参数即可精确预测充注量，超过原COP全特征模型的最佳SVR（MAE≈10g）
6. **泄露百分比**：通过"先分类→再回归→计算泄露百分比"的两阶段管道，可实现从传感器数据到泄露诊断的完整流程
7. **工程可落地性**：特征集全部来自可直接安装的压力变送器和热电偶，无需COP等衍生计算，模型可部署在实际热泵控制器上
8. **实验验证（v2增强）**：在独立实验台架上完整提取136个全回热数据点（vs v1的14个），覆盖3温度×3转速。仿真筛选的关键特征（T_dis排名2、T_gc_out排名5、T_suc排名3）全部在实验Top 5中验证。SVM分类F1=0.978证明充注状态二分类在真实系统上稳健可行。
9. **实验数据v2建模**：DNN回归MAE=73g（R²=0.644），高于仿真（MAE=8g）。原因：真实实验含EXV调节扰动，且CO2充注量存在平台期（~500-900g COP接近），回归预测难度天然高于线性变化的仿真系统。但分类任务几乎不受影响。
10. **局限与展望**：实验回归精度受限于平台期物理特性（COP在适充区内不随充注量显著变化），未来可从压缩机转速、EXV步长与P/T的耦合关系入手提升充注量估计精度。

---

## 步骤9：实验数据定性验证

- **动机**：仿真模型与实际热泵台架是两个不同系统（未标定），需验证仿真筛选出的特征排序在真实实验数据上是否仍然成立
- **数据**：CO2热泵制冷实验台架（2019年），30℃/35℃环境温度，400-1000g充注量，全回热模式，共14个有效样本
- **标签**：COP饱和法 —— 对每个温度，COP >= 95%×COP_max → 适充(label=1)，否则欠充(label=0)
  - 30℃: COP_max=1.94@800g，6适充/1欠充
  - 35℃: COP_max=1.72@500g，5适充/2欠充

### Sobol特征排名对比（仿真 vs 实验）

| 排名 | 仿真特征 | 仿真ST | 实验特征 | 实验ST |
|------|---------|--------|---------|--------|
| 1 | **T_dis (排气温度)** | 0.867 | **T_dis (排气温度)** | 0.807 |
| 2 | T_gc_mid | 0.051 | **T_gc_out (阀前温度)** | 0.090 |
| 3 | **T_gc_out (阀前温度)** | 0.028 | T_suc | 0.069 |
| 4 | T_eva_in | 0.024 | T_eva_in | 0.031 |
| 5 | T_suc | 0.022 | P_suc | 0.005 |
| 8 | P_dis | 0.015 | P_dis | 0.001 |
| 11 | P_suc | 0.005 | — | — |

### 核心验证结论

1. **T_dis绝对主导**：仿真ST=0.867，实验ST=0.807 —— 排气温度在两个独立平台上均排名第1，验证了文献结论的普适性 ✓
2. **阀前温度T_gc_out Top 3**：仿真排名3，实验排名2 —— 印证了老师指导方向 ✓
3. **温度碾压压力**：两个平台上Top 4全部是温度参数，P_dis和P_suc的影响极低 —— CO2跨临界循环+储液罐系统的共性物理特性 ✓
4. **低压压力P_suc不敏感**：仿真ST=0.005(排名11)，实验ST=0.005(排名5) —— 储液罐缓冲效应使低压侧压力对充注量变化不敏感 ✓

### 实验数据独立建模（LOOCV, n=14）

注意：样本量极小(n=14)，模型结果仅供参考趋势

| 模型 | 分类F1 | 分类Acc | 回归MAE | 回归R2 |
|------|--------|---------|---------|--------|
| 随机森林 | 0.880 | 0.786 | 123.7g | 0.533 |
| SVM/SVR | **0.917** | **0.857** | **42.0g** | **0.925** |
| DNN (Optuna) | 0.870 | 0.786 | 205.2g | -2.371 |

- SVR线性核对小样本表现最优（R2=0.925, MAE=42g），DNN严重过拟合
- 仿真中DNN最优（F1=1.0, MAE=8g），但需125训练样本；实验14样本下线性SVR更稳健
- 输出目录：`实验数据_PT特征/`

---

## 步骤10：实验数据v2 — 全回热数据完整提取与建模

### 背景与动机

v1仅用了`充注量数据处理.xlsx` Sheet 5&6 中30°C和35°C的COP最优点数据（每充注量1行，共14行），完全没用40°C数据。实际上每个温度/充注量下有大量实验运行：不同膨胀阀步长（→不同排气压力）和不同压缩机转速（4000/5000/6000rpm）。本步骤完整提取所有全回热数据并重新建模。

### 数据提取

- **输入**：15个原始实验记录xlsx文件（`实验数据/充注量实验/`下全部子目录）
- **方法**：参数名匹配（非固定行号）、section感知（温度/压力区域）、mode标签前向填充
- **输出**：`实验数据_PT特征_v2/数据整理/experimental_data_all_clean.csv`

**提取结果**：

| 指标 | v1 (旧) | v2 (新) | 提升 |
|------|---------|---------|------|
| 样本数 | 14 | **136** | 9.7× |
| 温度覆盖 | 30°C, 35°C | **30°C, 35°C, 40°C** | +40°C |
| 转速覆盖 | 仅5000rpm | **4000/5000/6000rpm** | 3种转速 |
| 充注量 | 400-1000g | **300-1000g** | 更完整 |
| 完整P/T参数 | 14/14 | **135/136** | — |

**各温度数据分布**：

| T_amb | 行数 | 充注量范围 | 转速 |
|-------|------|-----------|------|
| ~30°C | 23 | 400-1000g | 5000rpm |
| ~35°C | 59 | 300-1000g | 4000/5000/6000rpm |
| ~40°C | 54 | 500-1000g | 4000/5000/6000rpm |

### 标签定义

- **方法**：COP饱和法，按(T_amb_nom, compressor_speed)分组
- **规则**：charge内 max_COP >= 95% × 该组COP_max → label=1 (适充)
- **结果**：118适充 / 17欠充（标签分布：87.5% / 12.5%）

**欠充出现在**：300-400g（明显不足）、1000g（过充COP下降）、40°C 6000rpm 边界工况

### 特征筛选（实验数据v2）

- **方法**：Sobol N=1024 (RF代理) + 基尼不纯度
- **输出**：`实验数据_PT特征_v2/特征筛选/sobol_experimental_all.csv`

**Sobol全阶指数排名**：

| 排名 | 特征 | Sobol ST | 基尼排名 | 物理含义 |
|------|------|----------|---------|----------|
| 1 | **T_eva_out** | 0.459 | 1 | 蒸发器出口温度 |
| 2 | **T_dis** | 0.294 | 2 | **排气温度** ★ |
| 3 | **T_suc** | 0.120 | 3 | **吸气温度** ★ |
| 4 | compressor_speed | 0.073 | 7 | 压缩机转速 |
| 5 | **T_gc_out** | 0.032 | 5 | **阀前温度** ★ |
| 6 | P_eva_in | 0.023 | 13 | 蒸发进口压力 |
| 7 | P_gc_in | 0.022 | 4 | 气冷进口压力 |
| 8 | P_dis | 0.021 | 6 | 排气压力 |
| — | **T_amb** | **0.002** | **14** | 环境温度（组内标签） |

★ 标记的特征与论文(Yin et al., 2021)的3个最优充注量判据(T_dis, T_suc, T_gc_out)完全吻合

### 模型训练（实验数据v2）

- **特征集**：12 P/T + T_amb + compressor_speed = 14维
- **验证**：5折分层交叉验证

#### 分类结果（适充 vs 欠充）

| 模型 | Accuracy | F1 | Precision | Recall |
|------|----------|-----|-----------|--------|
| 随机森林 | 0.919 ±0.028 | 0.956 ±0.015 | 0.916 | 1.000 |
| **SVM** | **0.963 ±0.033** | **0.978 ±0.020** | **1.000** | **0.957** |
| DNN (Optuna) | 0.941 ±0.030 | 0.967 ±0.016 | 0.937 | 1.000 |

#### 回归结果（预测充注量）

| 模型 | MAE (g) | RMSE (g) | R² |
|------|---------|----------|-----|
| 随机森林 | 77.4 ±7.4 | 94.8 ±10.5 | 0.664 ±0.057 |
| SVR | 89.8 ±10.2 | 108.7 ±10.7 | 0.557 ±0.082 |
| **DNN (Optuna)** | **73.0 ±7.2** | **96.8 ±9.6** | **0.644 ±0.092** |

### 与v1实验对比

| 指标 | v1 (14样本) | v2 (136样本) | 变化 |
|------|------------|-------------|------|
| 数据量 | 14 | **136** | +122 |
| 分类最优F1 | 0.917 (SVM) | **0.978 (SVM)** | +0.061 |
| 回归最优MAE | 42.0g (SVR) | **73.0g (DNN)** | +31g* |
| 回归最优R² | 0.925 (SVR) | **0.664 (DNN)** | -0.261* |
| 特征排名一致性 | T_dis主导 | T_eva_out+T_dis双主导 | 部分一致 |

\* 回归MAE上升和R²下降的原因：v1使用COP最优工况点（无EXV扰动），v2纳入完整EXV-压力调节数据（COP在相同充注量下可有显著波动），充注量预测难度显著增加。v2更接近实际运行场景。

### 核心发现

1. **数据量大幅提升**：从14行→136行（9.7倍），覆盖3个温度×3个转速×8个充注量
2. **论文3判据验证**：T_dis(#2)、T_suc(#3)、T_gc_out(#5)全部进入Sobol Top 5，与Yin et al. (2021)高度一致
3. **T_eva_out新发现**：蒸发器出口温度在实验数据中排名第1（ST=0.459），在仿真中排名第4（ST=0.024），反映了实际实验中蒸发器出口状态的诊断价值
4. **温度>压力**：Sobol Top 5中4个是温度参数，与仿真结论一致——CO2跨临界循环中温度比压力对充注量更敏感
5. **T_amb被削弱**：因标签在温度组内定义，T_amb的Sobol ST仅0.002（排名14），但作为跨温度模型必须保留
6. **回归难度提升**：真实实验数据含EXV调节扰动，充注量预测MAE=73g（vs 仿真MAE=8g），体现了实验室→真实系统的差距
7. **分类依然高效**：SVM F1=0.978证明适充/欠充二分类在真实系统上稳健可行
8. **与仿真的根本差异**：仿真系统充注量200-900g线性变化，实验系统存在CO2充注量平台期（~500-900g COP接近），回归预测难度天然更高
9. **工程意义**：仅用12个P/T传感器参数+F1=0.978的二分类器，可在实验台架上可靠判断充注状态，验证了传感器诊断路线的工程可行性

- **输出目录**：`实验数据_PT特征_v2/`（全新，不覆盖v1 `实验数据_PT特征/`）
